# 章 附录B:采暖空调系统室内计算温度及设计新风量
# 规范: (022-公路工程节能规范-JTGT2340-2020) | 页码:PDF 48-50
# 条文范围:-
# 类型:正文
# 生成:spec.py index 2026-08-26 | 页内标记【第 N 页】用于回源

【第 48 页】
公路工程节能规范（JTG/T 2340—2019）
42
附录B 采暖空调系统室内计算温度及设计新风量
B.0.1 采暖系统室内计算温度表应符合表B.0.1 的规定
表B.0.1 采暖系统室内计算温度
序号
房间名称
温度℃
1
服务设施用房
（1）休息大厅
18
（2）走道、公共卫生间、超市
16
（3）公共餐厅
18
（4）厨房、热加工间
10
（5）备餐、制作间
16
（6）育婴室、客房
20
（7）储藏室、库房
10
2
管理设施用房
（1）办公大厅
16
（2）走道、会议室、接待室、多功能厅
16
（3）监控大厅
18
（4）计算机房、备件室、投包机房
18
（5）票据室
10
3
养护设施用房
（1）养护工器具库房
5
（2）大型养护车辆机械用房
5
（3）维修车间
16
4
加油、加气业务用房
16
5
其他设施用房
（1）办公室、休息室
20
（2）职工食堂
16
（3）浴室
25
（4）职工宿舍
18

【第 49 页】
附录
43
B.0.2 空气调节室内计算温度表应符合表B.0.2 的规定
表B.0.2 空气调节室内计算温度
参数
冬季
夏季
温度（℃）
办公用房
18
26～28
居住用房
20
26～28
大堂、过厅
18
室内外温差小于或等于10
风速v(m／s)
0.1~0.2
0.15~0.3
相对湿度（％）
30～60
40～65
住：特殊工艺用房的设计参数按设计要求确定。
B.0.3 室内设计新风量应符合表B.0.3 的规定
表B.0.3 公路建筑主要房间室内的设计新风量
房间名称
新风量[m3/(h·人)]
办公室
30
会议室
35
公共餐厅
20
职工宿舍、值班室
30
服务区休息大厅
10

【第 50 页】
公路工程节能规范（JTG/T 2340—2019）
44
本规范用词说明
1 为便于在执行本规范条文时区别对待，对要求严格程度的用词说明如下：
1) 表示很严格，非这样做不可的用词：
正面词采用“必须”；反面次采用“严禁”。
2) 表示严格，在正常情况下均应这样做的用词：
正面词采用“应”；反面词采用“不应”或“不得”。
3) 表示允许稍有选择，在条件许可时首先应这样做的用词：
正面词采用“宜”；反面词采用“不宜”。
4) 表示有选择，在一定条件下可以这样做的用词：
正面词采用“可”。
