# 章 11:供 配 电 设施
# 规范: (075-公路隧道设计规范 第二册 交通工程与附属设施-JTGD702-2014) | 页码:PDF 44-48 | 正文页 37-41
# 条文范围:11.1-11.6.6
# 类型:正文
# 生成:spec.py index 2026-08-26 | 页内标记【第 N 页】用于回源

【第 44 页|正文页 37】
供 配 电 设施



11 供 配 电 设施



11.1 一 般 规定

11.1.1 供 配 电 设施 设计 内 容 应 包括 供电 设施 和 配 电 设施 的 设计



11.1.2 供 配 电 设施 设计 应 遵循 下 列 原 则 :



1 系统 构成 应 简单 明确 ， 电 能 损失 小 ， 便 于 管理 和 维护 。



2 应 根据 工程 特点 、 规 模 和 发 展 规划 ， 做 到 近 远 期 结合 。



3 ”应 采用 符合 国家 现行 有 关 标准 的 先进 六 环保 、 阿 靠 的 电气 产品 。



11.1.3 供 配 电 设施 设计 应 采用 下 列 节 能 措施 :



应 选用 低能 耗 电 气 设备 。



应 合理 设置 配 电 级 数 ， 减 少 电能 损失 ， 配 变 电 点 宜 徘 近 负 荷 中 心 。

应 合理 补偿 无 功 功率 半 -功率 因数 应 达到 90% 以 上 。



应 合理 选择 配 电 变 压 需 的 负载 率 ， 负 载 率 宜 取 70% ~85% 。



应 合理 选择 线 缆 截 面 , ,降低 电能 线路 损失 。



宣 使 三 相 负 荷 平衡 。



技术 经 济 比 较 可 行 时 ， 宜 选用 太阳 能 、 风 能 等 新 能 源 。



了 耻 iL 上 mmD 记 一



11.2 供电 设施



11.2.1 隧道 电力 负荷 应 根据 供电 可 靠 性 和 中 断 供 电 对 人 身 生命 、 生 产 安 全 造成 的 危

害 及 对 经 济 影响 的 程度 确定 负 人 稠 等级。 公路 隧道 重要 电力 负荷 的 分 级 应 符合 表 11.2.1

的 规定 。



表 11.2.1 隧道 重要 电力 负荷 分 级

电力 负荷 名 称

应 急 照 明 设施



电光 标志



交通 监控 设施

通风 及 照明 控制 设施

【第 45 页|正文页 38】
公路 隧道 设计 规范 ”第 二 册 ”交通 工程 与 附属 设施 (JTC D70/2 一 2014 )



续 表 11.2.1

序 “号 电力 负荷 名 称 负荷 等 级

紧急 呼叫 设施

1 火灾 检测 与 报警 设施 一 级 ，

中 央 控 制 设施

， 消防 水 对

排 烟 风机

非 应 急 的 照明 设施

3 通风 风机 。 二 级

消防 补水 水 大 。

4 其 余 隘 道 电力 负荷 三 级

注 : “该 一 级 负荷 为 特别 重要 负荷 。

" 指 为 消防 管道 维持 正常 水 压 的 加 压 水 泵 。



* 指 除 作为 一 级 负荷 以 外 的 其 他 通风 风机 。

“ 指 为 高 、 低 位 水 池 补 水 的 给 水 泵 。



11.2.2 隧道 供电 设计 应 符合 下 列 规定 :



1 隧道 一 级 负荷 应 由 双重 电源 供电 s。 一 级 负荷 容量 不 大 时 ， 应 优先 从 邻近 的 电力

系统 取得 第 二 低压 电源 ， 也 可 采用 应 急 发 电机 组 作为 备用 电源 。



2 ”对 于 隧道 一 级 负荷 中 特别 重要 负荷 ， 应 设置 不 间断 电源 装置 (UPS) 或 应 急电

源 装置 (EPS) 作为 应 急电 源 汪 并 不 得 将 其 他 负荷 接 和 人 应 急 供电 系统 。



3 ”隧道 二 级 负荷 的 供电 系统 宜 由 两 回路 电源 线路 供电 。



4 两 回路 电源 线路 供电 的 隧道 , * 宜 采用 同 级 电压 供电 。 当 一 路 电源 中 断 供电 时 ，

另 一 路 电源 应 能 满足 全 部 一 级 和 三 级 负 待 的 供电 要 求 。



5 除 一 级 负 侍 中 的 特别 重要 负 符 外 ， 不 应 按 一 个 电源 系统 检修 或 发 生 故 障 的 同时 ，

另 一 电源 也 发 生 故 障 进行 设计 。



11.2.3 隧道 电压 选择 和 电能 质量 应 满足 下 列 要 求 :



1 隧道 最 高 一 级 的 配 电 电压 宜 采 用 10kV ， 低 压 配 电 电 压 应 采用 0.4kV。

2 10kV 系统 配 电 级 数 不 宜 多 于 两 级 。



3 应 正确 选择 变压器 的 变 压 比 和 电压 分 接头 。



11.2.4 应 根据 隧道 的 长 度 、 负 荷 等 级 、 负 荷 大 小 、 负 荷 分 布 、 地 形 地 貌 等 情况 ， 以

全 寿命 周期 内 综合 费用 最 低 为 原则 ， 确 定 隧道 配 变 电 所 的 规模 、 形 式 及 设置 位 置 。



11.2.5 配 电 变压器 设计 应 符合 下 列 规定 :

1 宣 选 用 低 损 耗 、 低 噪声 、 接 线 组 别 为 D, ynl1l 的 环保 节能 型 变压器 。 经 技术 经

济 比 较 合 理 时 ， 可 选用 非 晶 合 金 等 节能 型 变压器 。

【第 46 页|正文页 39】
供 配 电 设施



2 长 期 工作 负载 率 不 宜 大 于 85% 。



3 ”隧道 的 动力 和 照明 共用 变压器 对 照明 质量 及 光源 寿 伍 有 不 利 影响 时 ， 可 设 照明

专用 变压器 。



4 变压器 低压 侧 电压 为 0. 4kV 时 ， 单 台 变压器 容量 不 宜 大 于 1 250kKVA ， 户 外 箱 式

变电站 变压器 单 台 容 量 不 宜 大 于 800kVA。



11.2.6 柴油 发 电机 组 设计 应 符合 下 列 规定 ，

1 宣 选 用 高 速 柴 油 发 电机 组 和 无 刷 励磁 交流 同步 发 电机 ， 并 配备 自动 电压 调整 装

置 。 选 用 的 机 组 应 装 设 快速 自 启 动 装置 和 电源 自动 切换 装置 ， 启 动 时 间 不 应 大 于 30s。

2 柴油 发 电机 组 应 与 市 电 连 锁 ， 不 得 与 其 并 列 运行 。 市 电 恢 复 时 机 组 应 自动 退

出 工作 ， 并 延 时 停机 。



11.3 配 电 设 施

11.3.1 隧道 内 配 电 箱 、 柜 的 防护 等 级 应 达到 JP55 。



11.3.2 隧道 低压 配 电 系统 设计 应 符合 下 列 规定 :



1 隧道 各 类 电力 负荷 应 根据 性 质 . 功 能 的 不 同 5 各 自 设置 单独 的 配 电 回 路 。



2 接地 方式 宜 采用 TN-S 系统 。



3 由 隧道 配 变 电 所 至 隧道 内 配 电 箱 、 柜 或 分 配 箱 ， 宣 采用 树干 式 或 放射 式 与 树干

式 相 结合 的 混合 式 配 电 5 当 用 电 负荷 容量 较 大 或 用 电 负 和 荷 较 重要 时 ， 宜 采用 放射 式

配 电 。



4 隧道 内 宜 设置 供 维修 和 养护 作业 用 的 配 电 回路 ， 回 路 未 端 应 设置 漏电 保护 装置 。



5 隧道 内 用 电 设 备 端子 处 电压 仿 差 允许 值 (以 额定 电压 的 百分数 表示 ) 宣 按

+5% 验算 s- 臣 隧 道 变 配 电 所 较 远 的 电动 机 ， 当 端 电 压低 于 额定 值 的 95% 时 仍 能 保证 电

动机 温 升 符合 有 关 规 定 ， 且 堵 转 转 矩 、 最 小 及 最 大 转 矩 均 能 满足 传动 要 求 时 ， 电 动机 的

端 电压 可 低 于 额定 值 的 95% ， 但 不 得 低 于 额定 值 的 90% 。



11.4 应 急电 源



11.4.1 不 间断 电源 装置 (UPS) 设计 应 符合 下 列 规定 :



1 当 隧 道 用 电 负 和 荷 不 允许 中 断 供电 或 允许 中 断 供 电 时 间 为 毫秒 级 时 ， 应 采用 在 线

式 UPS 供电 ，UPS 维持 供电 时 间 不 应 小 于 30min。



2 ”对 计算 机 供电 时 ，UPS 的 额定 输出 功率 不 应 小 于 计算 机 各 设备 额定 功率 总 和 的

1.2 倍 ; 对 其 他 用 电 设备 供 电 时 ， 其 额定 输出 功率 不 应 小 于 最 大 计算 负 和 荷 的 1.3 倍 。



3 UPS 应 具有 手动 、 自 动 劳 路 装置 。



4 UPS 应 具有 对 电池 组 进行 测量 及 显示 的 功能 。

【第 47 页|正文页 40】
公路 隧道 设计 规范 ”第 二 册 ”交通 工程 与 附属 设施 (JTC D70/2 一 2014 )



11.4.2 应 急电 源 装 置 (EPS) 设计 应 符合 下 列 规定 ;

隧道 应 急 照 明 宜 采用 EPS 供电 ，EPS 维持 供电 时 间 不 应 小 于 30min。

EPS 的 额定 输出 功率 不 应 小 于 应 急 照 明 额 定 功率 总 和 的 1.3 倍 。

EPS 用 于 照明 电源 装置 时 ， 切 换 时 间 不 应 大 于 0. 2s。



EPS 应 具有 对 电池 组 进行 测量 及 显示 的 功能 。



上 mi 一



1lL.S$ 电力 监控 系统

11.S$.1 设置 中 央 控 制 管理 设施 的 公路 隧道 宜 设置 电力 监控 系统 。



11.5.2 隧道 电力 监控 系统 应 能 满足 公路 隧道 电气 设备 和 线路 的 继 电 保护 及 电气 测量

要 求 ， 应 具备 电气 设备 的 监视 、 测 量 、 保 护 、 控 制 、 管 理 功 能 。



11.5.3 隧道 电力 监控 系统 宜 采用 分 层 分 布 式 系统 结构 4



115.4 隧道 电力 监控 系统 继 电 保护 和 自动 装置 设计 应 符合 现行 《电力 装置 的 继 电

保护 和 自动 装置 设计 规范 》(GBVZT 50062) 的 规定 ， 其 保护 装置 可 按 表 11. 5. 4 配置 。



表 11. 5.4_ 隧道 电力 监控 系统 保护 装置 配置

名 称 保护 装 和 配 轩

10kv 配 电线 路 电流 速 断 、 过 电流 、 低 电压

1000.4ky | 于 式 变 大 吕 电流 速 断 $ 过 电流 、 过 负荷 、 温 度 、 零 序 过 流 、 单 相 接地



配 电 变压器 。。 | , 油 浸 式 变压器 电流 速 断 、 过 电流 、 过 负荷 、 温 度 、 瓦 斯

低压 配 电 线路 短路 、 过 负荷 、 电 流速 断



11. $.5 | 双 电源 自动 投入 装置 应 符合 下 列 规 定 :

1 应 能 保证 在 工作 电源 或 设备 断 开 后 才 投入 备用 电源 或 设备 。

2 工作 电源 或 设备 上 的 电压 消失 时 ， 自 动 投 入 装置 应 延 时 动作 。

3 自动 投入 装置 应 保证 只 动作 一 次 。

4 当 备 用 电源 或 设备 投入 到 故障 上 时 ， 上 自动 投入 装置 应 使 其 保护 加 速 动作 。

5 备用 电源 自动 投入 装置 中 ， 可 设置 工作 电源 的 电流 闭锁 回路 。



11.6 配 变 电 所 及 发 电机 房

11. 6.1 所 有 室内 、 外 装置 的 安全 净 距 应 符合 相关 规范 的 要 求 。



11. 6.2 可 燃油 油 浸 电 力 变压器 室 的 耐火 等 级 应 为 一 级 。 非 燃 或 难 燃 介质 的 电力 变 压

【第 48 页|正文页 41】
供 配 电 设施



顺 室 、 电 压 为 10kV 的 配 电 装 置 室 和 电容 器 室 的 耐火 等 级 不 应 低 于 二 级 。 低 压 配 电 装置

室 和 电容 融 室 的 耐火 等 级 不 应 低 于 三 级 。



11.6.3 配 变 电 所 应 配置 防火 门 。 隧 道 地 面 配 变 电 所 室内 门 应 为 乙 级 防火 门 。 隧 道内

配 变 电 所 的 门 应 为 甲 级 防火 门 。



11.6.4 电压 为 10kV 的 配 电 室 和 电容 融 室 ， 宜 装 设 不 能 开启 的 自然 采光 窗 ， 窗 人 台 上 距

室外 地 坪 不 宜 低 于 1. 8m。



11.6.5 配 变 电 所 应 设置 防止 雨 、 雪 和 小 动物 进 人 屋内 的 设施 。



11.6.6 长 度 大 于 7m 的 配 电 装置 室 应 设 两 个 出 口 ， 出 口 宜 布 置 在 配 电 室 的 两 端 。 当

配 变 电 所 采用 双 层 布置 时 ， 位 于 楼 上 的 配 电 装 置 室 应 至 少 设 一 个 通 向 室外 平台 或 通道 的

出 口 。



11. 6.7 ”位 于 严寒 地 区 的 配 变 电 所 ， 可 根据 需要 设置 采暖 装置 。 设 置 采 暧 装 置 时 ， 应

有 防 渗 漏 措施 。



11. 6.8 位 于 炎热 地 区 的 配 变 电 所 ， 屋 面 应 有 隔 热 措施 ， 室 内 宜 采取 通风 、 除 湿 和 空

调 降温 措施 。



11. 6.9 位 于 高 潮湿 环境 的 配 变 电 所 $. 墙 体 应 无 渗 漏 、 无 结 露 ， 室 内 应 有 防 排水 措施

及 除湿 措施 。



11. 6. 10 一 柴油 发 电机 房 宜 设置 发 电机 间 、 储 油 间 、 备 品 备件 储藏 间 ， 并 应 设置 移动

式 或 固定 式 灭 火 设施 。
