# 章 9:风机 房 与 通风 井
# 规范: (078-公路隧道通风设计细则-JTGTD702-02-2014) | 页码:PDF 77-85
# 条文范围:9.1-9.5.7
# 类型:正文
# 生成:spec.py index 2026-08-26 | 页内标记【第 N 页】用于回源

【第 77 页】
风机 房 与 通风



9 风机 房 与 通风 井



9.1 一 般 规 定



9.1.1 风机 房 与 通风 井 设计 应 综合 考虑 功能 要 求 、 位 置 选择 、 建 设 条 件 、 环 境 保护 、

养护 维修 、 运 营 管 理 及 景观 协调 等 因素 。



9.1.2 风机 房 应 具有 布置 轴 流 风机 、 电 气 设备 .控制 设备 、 其 他 辅助 设备 的 空间 及

预 留 设备 检修 空间 ， 并 应 设置 大 型 设备 搬运 通道 和 工作 通道 等 。



9.1.3 风机 房 与 风 道 的 连接 应 严密 封闭 。



9.1.4 风机 房 与 通风 井 内 应 采取 防 排水 措施 。



9.1.S 风机 房 的 设计 除 应 符合 本 细则 的 规定 外 ， 尚 应 满足 房屋 建筑 设计 相关 规范 要

求 。 通 风 井 的 设计 除 应 符合 本 细则 的 规定 外 > 尚 应 满足 现行 《公路 隧道 设计 规范 》

(JITG D70) 中 隧道 结 梅 设计 的 要 求 。



条 文 说 明



9.1.~91.5 风机 房 的 设置 需 满足 通风 系统 及 相关 设施 安装 、 检 修 、 维 护 等 要

求 。 风 机 羽 与 通风 井 设置 位 置 受 地 形 、 地 质 、 建 设 及 管理 的 便利 性 等 因素 限制 ， 其 设置

是 否 合理 影响 工程 造价 及 运营 管理 费用 。 因 此 ， 和 要求 风 机 房 满足 功能 要 求 ， 位 置 合适 ，

结构 可 靠 ， 外 观 协 调 ， 便 于 养护 维修 及 运营 管理 。



9.2 ”地表 风机 房



9.2.1 地 表 风 机 房 设计 应 根据 隧道 洞口 或 通风 井 周围 地 形 条 件 、 大 型 设施 设备 运输 、

管理 人 员工 作 便利 性 、 两 隧道 洞口 轴 向 间距 等 因素 确定 位 置 ， 并 应 与 环境 协调 。



条 文 说 明

当 采 用 集中 送 入 式 或 横向 通风 方式 时 ， 凤 机房 通 常设 置 在 隧道 洞口 处 ， 其 设置 位 置

一 71 一

【第 78 页】
公路 隧道 通风 设计 细则 (JTGXT D70/2-02 一 2014 )



和 形式 需 根据 隧道 洞口 地 形 条 件 确定 。 一 般 分 为 在 两 洞口 间 设 置 的 形式 和 路 斩 单 侧 设置

的 形式 ， 两 洞口 间 设 置 的 形式 见 图 9-1。 当 柔 用 分 段 通风 方式 时 ， 凤 机房 设 在 通风 井口

地 表 处 ， 见 图 9-2。



当 在 两 隧道 洞口 间 设置 风机 房 时 ， 为 避免 对 行车 造成 压抑 感 ， 需 注意 与 隧道 洞口 环

境 的 协调 。



纵 断 面 图



<

AN



HU UNDU HU 1L

上

U LU H 册 可 有 HU 口

| 风量 |

调节 室

SO

1 抵

上 行 线 障 道 通风 道 Ta

1 | 一

车 首

厂 四

2 层 平面 图

门 岂 | J+1L |

一

UP DN

= 控制 室 |

SN 7

TRNAs

了 7 四

吉 可 | 当 > 加 本

到 上 行 线

全 一 隧道

N\ | 7

器 吕 中 必 一



图 9-1 两 洞口 间 设 置 风机 房 实例



一 72 一

【第 79 页】
风机 房 与 通风



户 壬 韶 版



臣

本 本



本 |

口

口

己

一



T

村 肥

>

多



图 9-2 ”通风 井口 X% 地表) 设置 风机 房 实 例

9.2.2 地表 风机 房 的 设置 应 避 移 对 附近 居民 生活 “环境 景观 等 产生 影响 。



条 文 说 明



地 表 风 机 房 的 设置 本能 破坏 自然 环境 录 观 影响 附近 居民 生活 ， 设 计时 需 对 该 类 影

响 加 以 考虑 。 侗 既 冰 城镇 附近 的 隧道 事 表 风 机 房 的 设置 可 能 对 附近 居民 带 来 噪声 、 空 气

质量 的 影响 拖 同 时 亚 能 影响 环境 景观 等 。



9.3 地 下 风机 房



9.3.1 地 下 风机 房 的 设计 应 综合 考虑 地 质 条 件 、 安 全 和 经 济 性 等 因素 确定 设置 位 置 ，

宜 选 择 在 围 岩 条 件 较 好 地 段 。



条 文 说 明



当 隧 道 采用 通风 井 分 段 通风 且 设 置地 表 风 机 房 有 困难 时 ， 可 设置 地 下 风机 房 ， 见

图 9-3。 据 国外 一 些 技术 资料 ，20 世纪 90 年代 以 前 ， 隧 道 风 机 房 较 多 设置 在 隧道 洞口

附近 和 通风 并口 地 表 附 近 ; 但 进入 20 世纪 90 年 代 后 ， 一 些 国家 尤其 是 日 本 在 采用 通风

并 分 段 通风 方式 时 ， 较 多 地 将 风机 房 设 在 地 下 即 通风 井 底 部 与 主 洞 连接 处 的 山体 内 ， 便

于 设备 的 维护 管理 和 工作 人 员 的 进出 。 这 种 设置 方式 在 工程 费用 方面 一 般 高 于 洞 外 设置

【第 80 页】
公路 隧道 通风 设计 细则 (JTGXT D70/2-02 一 2014 )



方式 ， 但 可 节省 土地 ， 保 护 植被 环境 。 从 2003 年 以 来 ， 我 国 也 开始 设置 地 下 风机 房 ，

其 中 典型 工程 有 G65 包 茂 高 速 公 路 秦岭 终 南 山 隧道 、G50 沪 渝 高 速 公路 方 斗山 隧道 等 。



了

ES

钢 ， 芋 ， 区

曙 狗 池

久 有

上 活 车 适

| | 必

< 排 风 口 |

四 关 国

| 排 ) | 送 冯

和 和

1 SRY 全

| 1 本 测

区 ”

钢

地 下 风机 房



排 风 机 唱 车

二 连接 风 首

| 电动 机



图 9-3 地 下 风机 房 实例



9.3.2 地 下 风机 房 与 隧道 的 位 置 关 系 ， 可 根据 地 质 条 件 ， 隧 道 与 通风 井 、 连 接 风 道

的 位 置 关系 确定 。



9.3.3 地 下 风机 房 的 布局 应 满足 风机 及 其 配套 设施 的 综合 布置 、 运 输 、 安 装 、 检 修

等 各 项 要 求 ， 通 风机 宜 集中 布置 。



9.3.4 地 下 风机 房 与 隧道 之 间 应 设置 大 型 设备 运输 通道 和 人 员 逃 生 通 道 ， 通 道 应 设

【第 81 页】
风机 房 与 通风



置 防火 门 ; 地 下 风机 房 与 连接 风 道 之 间 应 设置 检修 通道 。



9.3.5 公路 隧道 通风 设计 应 进行 地 下 风机 房 的 通风 、 防 潮 、 防 侍 、 降 噪 和 温度 调节

等 设计 。



条 文 说 明



由 于 设备 运行 散发 出 的 热量 会 造成 地 下 风机 房 的 温度 升 高 ， 同 时 地 下 空间 环境 湿度

较 大 ， 均 对 风机 房 内 设备 运行 和 管理 人 员 造 成 不 利 影响 。 因 此 ， 可 通过 设置 通风 、 空 调

等 系统 对 风机 房 内 的 空气 质量 、 嗓 声 等 进行 调节 控制 ， 以 满足 人 员 的 往 理 及 心理 条 件 要

求 和 设备 正常 运行 的 需求 。



9.4 通风 井

9.4.1 隧道 通风 竖井 、 斜 井 和 平行 导 洞 可 单独 设置 # 也 可 组 合 选用 。



9.4.2 通风 井 设置 应 结合 隧道 通风 分 段 、 通 风 井 工程 规模 、 隧 道 平 纵 线形 、 工 程 和

水 文 地 质 条 件 、 地 形 地 狐 、 施 工 与 运营 条 件 等 因素 进行 方案 比 选 。



9.4.3 通风 井 应 设置 在 地 质 条 件 总 体 较 好 的 地 段 , 应 避免 穿越 断层 破碎 带 、 煤 层 、

消 突 水 等 不 良 地 质地 段 。



9.4.4 ”通风 井 月 宜 选择 在 地 形 平坦 地瓜 开阔 、 扩 散 效 果 良 好 的 地 带 。 通 风 井 口 高

程 应 至 少 高 于 设计 洪水 频率 1/100 的 水 位 0 5m。



条 文 说 明

通风 并 口 宜 选择 在 地 形 平 坦 、 地 势 开 阁 、 扩 散 效果 良好 的 地 带 ， 以 便于 并 口 施工 和



建筑 布置 ; 并 勘察 井口 周围 的 工程 地 质 和 水 文 地 质 情况 ， 避 免 山 体 滑 坡 、 洪 涝 灾害 等 给

隧道 通风 系统 和 隧道 运营 带 来 安全 隐患 。



9.4.5 排 烟 风 井 不 应 作为 隧道 火灾 情况 下 的 逃生 通道 。

9.4.6 通风 井 的 设计 风速 宜 取 13. 0 ~20. 0mvs。

条 文 说 明

通风 井 的 设计 风速 取 值 直接 影响 通风 井 的 断面 大 小 ， 从 而 较 大 程度 影响 工程 初期 投



资 。 通 风 井 风速 取 值 与 其 断面 大 小 成 反比 。 通 风 井 断面 偏 小 有 利于 节约 工程 投资 ， 但 较

一 TS 一

【第 82 页】
公路 隧道 通风 设计 细则 (JTGXT D70/2-02 一 2014 )



大 的 通风 并 风速 势必 增加 通风 系统 风机 的 配置 电机 功率 ， 导 臻 通风 系统 长 期 运营 费用 增

加 。 因 此 ， 根 据 国 内 外 技术 资料 、 工 程 应 用 情况 及 研究 成 果 总 结 ， 通 风 间 设计 风速 在

13. 0 ~20. 0mvs 范围 内 较为 经 济 合理 。



9.4.7 通风 井 顶 部 宜 设 置 井 帽 ， 防 止 雨 、 雪 等 进入 ; 寒冷 地 区 应 采取 措施 ， 防 止 通

风 井 内 与 井口 结 冰 。



9.4.8 通风 竖井 设计 应 满足 下 列 要 求



1 竖井 深度 不 宜 超过 300m; 当 竖 井深 度 超过 300m 时 ， 宣 结合 路 线 选择 、 施 工 安

人 全、 工程 造价 等 进行 专题 论证 。



2 ”竖井 内 轮廓 宜 采 用 圆 形 断 面 形式 。



9.4.9 通风 斜 井 设计 应 满足 下 列 要 求 ，



1 和 斜 井 长 度 不 宜 超 过 1 000m; 当 斜 井 长 度 超过 1000m 时 ， 宣 结合 路 线 选 择 、 施 工

安全 、 工 程 造价 等 进行 论证 。



2 当 斜 井 长 度 不 大 于 700m 时 ， 和 斜 井 内 设计 风速 可 取 16. 0 ~20. 0m/s; 当 斜 井 长 度

大 于 700m 时 ， 和 斜 井 内 设计 风速 可 取 1380\~ 16. 0m/s。



3 和 斜 井 的 倾角 应 根据 斜 井 施工 的 提升 方式 确定 ， 和 仁 斗 提升 时 不 宜 大 于 35"， 串 车

提升 时 不 宜 大 于 25"， 胶 带 输送 机 提升 时 生 宜 大 于 15?j 无 轨 运 输 时 不 宜 大 于 12"。



9. 4. 10” 送 风 井 与 排 风 井 合 建 时 ， 应 满足 下 列 要 求 :



1 当 送 风 井 与 排 风 井 合 建 时 ， 应 根据 隧道 送 风量 和 排 风 量 分 别 所 需 净 空 断 面积 划

分 通风 井 的 各 自 独立 空间



2 ” 当 隧 道 不 同 通风 区 段 的 送 克 井 合 建 或 排 风 井 合 建 时 ， 应 根据 不 同 通风 区 段 送 风

量 或 排 风 量 分 别 所 需 净 空 断 面积 划分 通风 井 的 各 自 独 立 空间 。



条 文 说 明



为 保证 隧道 左右 洞 各 自 通风 系统 的 可 靠 性 和 稳定 性 ， 当 隧道 不 同 通风 区 段 的 送 风 并

与 送 风 间 或 排 风 并 与 排 风 并 合 建 时 ， 需 要 根据 不 同 通风 区 段 送 风量 或 排 风量 分 别 所 需 净

空 断面 积 独立 划分 各 自 通风 并 空间 。



若 不 同 通风 区 段 的 送 风 并 与 送 风 并 或 排 风 井 与 排 风 并 共用 通风 空间 ， 将 使 没有 较 强

关联 性 的 两 个 通风 系统 形成 较 强 的 并 联 关 系 ， 当 左 洞 (或 右 洞 ) 的 通风 系统 启动 时 ，

将 影响 右 洞 (或 左 洞 ) 的 通风 系统 ， 一 旦 设计 或 运营 管理 不 合理 ， 就 可 能 互 为 阻力 ，

影响 通风 效果 。



9.4.11 平行 导 洞 设计 应 满足 下 列 要 求 :

1 平行 导 洞 的 设计 宜 结合 路 线 选择 、 通 风 效 果 、 工 程 造价 、 运 营 费 用 、 养 护 管理



一 7T6 一

【第 83 页】
风机 房 与 通风



及 火灾 时 的 逃生 救援 预案 等 进行 方案 比 选 。

2 平行 导 洞 的 设计 风速 可 取 13. 0 ~ 20. 0m/s; 当 平行 导 洞 转换 为 人 员 逃 生 救 援 通

道 时 ， 平 行 导 洞 的 设计 风速 不 宜 大 于 7. 0m/s。



9.5 通风 塔



9.S.1 采用 地 表 风 机 房 时 ， 宣 通过 通风 塔 将 新 风 送 和 通风 井 或 将 隧道 内 污染 风 排 出 。

通风 塔 宜 设置 在 通风 井口 附近 。



9.$.2 通风 塔 的 进 风口 宜 设置 于 上 风 方 向 ， 排 风口 宜 设 置 于 下 风 方 向 ; 设置 于 山 增

中 的 通风 塔 ， 风 口 宜 朝 开阔 方向 。



9.5.3 通风 塔 的 排 风口 高 程 应 大 于 进 风口 高 程 ,} 其 高 差 不 应 小 于 Sm; 进 风口 与 排 风

口 之 间 的 平面 间距 不 应 小 于 $m; 进 风 口 与 排 风 口 不 应 同方 向 布置 ， 防 止 窜 流 。



条 文 说 明

为 防止 排 风 对 进 风 的 污染 ， 故 作 岂 本 规定 。



9. 5.4 进 风口 底部 上 距 地 面 的 高 度 不 宜 小 于 2m3; “ 当 进 风口 布置 在 绿化 较 好 区 域 时 ， 进

风口 距 地 面 距离 可 适当 降低 ， 但 不 庶 低 于 .Ta



9.5$.5S 进 风 塔 的 进 克 风速 不 宜 大 于 80 mZs， 排 风 塔 的 排 风 风 速 不 宜 大 于 15. 0 my/s。



条 文 说 明



9.5.4~9.5.35 通风 塔 是 隧道 内 污染 空气 排出 及 新 鲜 空 气 进入 的 与 外 界 相连 通 的 设

施 ， 影 响 着 隧道 通风 系统 运营 效果 的 好 坏 。 本 条 中 关于 通风 塔 设置 位 置 、 风 塔 风 速 的 规

定 等 参照 现行 《地 铁 设计 规范 》(GB 50157) 的 相关 规定 。



为 防止 送 风 系 统 将 进 风 口 附 近 的 灰尘 、 碎 居 等 物 扬 起 并 吸入 隧道 内 ， 故 作出 本

规定 。



9.5.6 通风 塔 应 采取 安全 防护 措施 ， 防 止 人 和 动物 误 和 人; 并 应 设置 风 帽 ， 防 止 雨 、

雪 等 进入 。



条 文 说 明

通风 塔 的 安全 防护 设计 ， 是 为 预防 动物 、 垃 圾 等 异物 进入 风 塔 损坏 设备 ， 预 防 人 员



跌 入 等 。

一 77 一

【第 84 页】
公路 隧道 通风 设计 细则 (JTGZT D70/2-02 一 2014 )



9.S.7 通风 塔 的 排 风 扩 散 可 按 下 列 公式 计算 :

1 通风 塔 的 排 风 口 有 效 高 度 可 参照 图 9. 3.7， 并 按照 式 (9. 5.7-1) 计算 ; 排 风 口

构造 形式 与 排 风 上 升 效果 可 参见 表 9.5.7。



瓦 = 瓦 +A 厅 (9.5.7-1)

AJ1 -3.1005 .VCO ww (9 572)

1+0.43x 卫 “

Zg



式 中 : 太一 一 排 风口 有 效 高 度 (m) ;

防 一 一 排 风口 结构 高 度 (m) ;

A 太 排 风 上 升 高 度 (m) ;

0. 一 一 排 风量 (ma/s)

一 一 通风 堪 排 风口 风速 (mys)

大 气 平均 风速 (ms) 。



平均 风速 p



2



图 9.5.7 排 风口 有 效 高 度



表 9.5.7 通风 塔 排 风 口 构造 形式 与 排 风 上 升 效 果

排 风 上 升 效果



本 相同 ， 其 排出 速度 可 以 有 效 地 改



于 有 叶片 而 变 成 斜 向 ， 对 上 升 高

【第 85 页】
风机 房 与 通风



续 表 9.5.7



排 风 上 升 效 果



D 中 钢 网 排 气 的 排出 速度 不 能 左右 上 升 高 度



上 汪 高 棚 由 于 有 叶片 朝 下 ， 排 出 速度 减 小 了 排 风 高 度 ， 是 一 种

不 利 的 形式



2 排 风 塔 排出 的 隧道 内 污染 物 浓 度 〈 取 z =0) 可 按 式 (9.5 疝 -3 入 计 算 :



Cry0) 元 下 |- 573)



式 中 ，C- 浓度 (emayms)



“一 下 风向 计算 点 坐标 〈m)



y 一 计算 点 的 水 平 向 坐标 〈(m) ;



g 一 发 生源 强度 (ml/s) ;

oj, 、o, 一 水平 方向、 垂直 方向 的 扩散 宽度 《am ;



到 一 一 排 风 口 有 效 高 度 (m) ;

平均 风速 (m/s) 。



小



条 文 说 明



本 条 排 风 塔 的 污染 物 抗 散 计算 方法 参考 工厂 烟 向 的 排 烟 模式 ， 假 设 扩散 气体 的 污染

浓度 分 布 为 正 态 分 布 洛 其 失散 计算 公 趟 为 正 态 型 扩散 式 。 计 莫 式 以 排出 源 ( 排 风 口中

心 ) 为 原点 ， 没 驱 疝 为 x 轴 ， 水 平 向 为 y 轴 ， 重 直 向 为 z 轴 。 地 表面 浓度 计算 即 取

xz=0。 式 中 的 扩散 宽度 与 大 气 稳定 度 、 地 面料 度 等 诸多 因素 密切 相关 。
