# 章 3:管道材料
# 规范: (093-公路通信及电力管道设计规范-JTGT3383-01-2020) | 页码:PDF 10-11
# 条文范围:3.1-3.2.2
# 类型:正文
# 生成:spec.py index 2026-08-26 | 页内标记【第 N 页】用于回源

【第 10 页】
管道材料  
- 5 - 
3 管道材料 
 
3.1  一般规定 
 
3.1.1  公路通信及电力管道应满足相应埋深下的抗压和耐腐蚀等要求。 
 
3.1.2  公路通信及电力管道工程中所使用的管道材料应具有交通工程专项资
质的检测机构出具的型式检验合格报告。 
 
3.2  管道材料选择 
3.2.1  塑料管道的选择应符合下列规定： 
1  公路通信及电力管道宜采用高密度聚乙烯（HDPE）管、聚氯乙烯（PVC）
管和玻璃纤维增强塑料类管道。 
2  选用高密度聚乙烯（HDPE）硅芯管、高密度聚乙烯（HDPE）集束管的管
道工程宜采用吹缆法敷缆施工工艺。 
3  选用高密度聚乙烯（HDPE）管、聚氯乙烯（PVC）管、玻璃纤维增强塑料
等类管的管道工程宜采用牵引法敷缆施工工艺。 
4  在高寒地区的特殊环境通信及电力主线管道宜采用高密度聚乙烯（HDPE）
管和玻璃纤维增强塑料类管道。 
条文说明 
公路建设中，特别是高速公路，早期主线通信管道的管材为水泥管块，现在
主要采用塑料管。目前常用的通信塑料管道有单孔管和多孔管两种，其中，单孔
塑料管包括双壁波纹管、实壁管和硅芯管等，多孔塑料管包括栅格管和集束微管
等。公路常用的电力塑料管道有双壁波纹管和实壁管两种类型。 
 
3.2.2  其他材料类管道选用应符合下列规定： 
1  其他材料类管道可选用钢管、玻璃纤维增强塑料类管道、钢塑复合类管道、
可挠金属电线保护管等，其中钢塑复合类管道不宜露天使用；管箱、线槽可选用
聚氨酯、玻璃钢、钢制和铝合金等材料。

【第 11 页】
公路通信及电力管道设计规范 
- 6 - 
 
2  管道工程中使用的钢构件应符合现行《公路交通工程钢构件防腐技术条
件》（GB∕T 18226）的相关规定。 
3  桥梁外露使用的管道保护材料防火等级不应低于难燃等级，桥梁箱梁内
和隧道内使用的管道保护材料防火等级不应低于难燃等级中的B 级。 
4  除金属材料外，露天使用的塑料管道及复合材料管道应经抗紫外线处理，
满足现行《公路沿线设施塑料制品耐候性要求及测试方法》（GB/T 22040）的相
关要求。 
条文说明 
1 钢塑复合类管道包括钢塑复合压力管、孔网钢带聚乙烯复合管等。 
线槽可理解为尺寸形式较小的一种管箱，现行《电气安装用电缆槽管系统 第
1 部分：通用要求》（GB/T 19215.1）第3.1.1 条对电缆槽系统的定义为“将绝
缘导线、电缆、软线完全包围起来和/或为适应其他电气设备而设的由一可拆卸
的盖和一底座组成的密闭包封系统”。金属线槽一般由厚度为0.4～1.5mm 的整张
钢板弯制而成，属于全封闭型类型。一般来说线槽尺寸较小，并且由于材质较薄，
在严重腐蚀的场所一般不采用。  
3 隧道内环境较恶劣，环境污染程度高，隧道内使用的管道材料要能耐受隧
道内的恶劣环境影响，为防止腐蚀等情况，允许采用满足工程条件的难燃性等级
中的B 级非金属材料。
