# 章 0:第0章
# 规范: (093-公路通信及电力管道设计规范-JTGT3383-01-2020) | 页码:PDF 15-15
# 条文范围:-
# 类型:正文
# 生成:spec.py index 2026-08-26 | 页内标记【第 N 页】用于回源

【第 15 页】
公路通信及电力管道设计规范 
- 10 - 
 
5 不宜在大于1：1.5 坡度的边坡内埋设通信管道。 
6 公路主线通信管道通过桥梁时路由宜与路基段路由保持一致。 
7 公路主线通信管道通过隧道宜设置在隧道行车方向右侧的电缆沟内。 
条文说明 
3 中央分隔带超高段排水沟、安全设施的护栏形式均影响管道路由的选择，
设计时需进行综合论证，合理选择。 
7 对于渗水严重或高寒高海拔隧道，通信管道也允许在行车方向右侧的隧道
壁上设置单独的通信管箱。 
 
4.3.2  公路分歧通信管道应根据沿线设施和外场终端设备的位置选择合适的
路由和位置。 
 
4.3.3  公路通信管道与其他地下管线及建筑物间的最小净距要求应符合表
4.3.3 的要求。 
表4.3.3  公路通信管道和其他地下管线及建筑物间的最小净距表（m） 
其他地下管线及建筑物名称 
平行净距 
交叉净距 
已有建筑物 
2.0 
— 
规划建筑物红线 
1.5 
— 
给水管 
d≤300mm 
0.5 
0.15 
300mm＜d≤500mm 
1.0 
d＞500mm 
1.5 
排水管 
1.0 
0.15 
热力管 
1.0 
0.25 
燃气管 
压力≤0.4MPa 
1.0 
0.3 
0.4MPa＜压力≤1.6MPa 
2.0 
电力电缆 
35kV 以下 
0.5 
0.5 
35kV 及以上 
2.0 
高压铁塔基础边 
35kV 及以上 
2.5 
— 
沟渠（基础底） 
— 
0.5 
涵洞、设备或标志基础（基础底） 
— 
0.25 
注：1  当管道在排水管下部穿越时，交叉净距不应小于0.4m。 
2  在燃气管有接合装置和附属设备的2m 范围内，通信管道不得与燃气管交叉。 
3  如电力电缆加保护管时，交叉净距可减至0.25m。
