# 章 1:第1章
# 规范: (093-公路通信及电力管道设计规范-JTGT3383-01-2020) | 页码:PDF 15-25
# 条文范围:4.3.2-4.6.25
# 类型:正文
# 生成:spec.py index 2026-08-26 | 页内标记【第 N 页】用于回源

【第 15 页】
公路通信及电力管道设计规范 
- 10 - 
 
5 不宜在大于1：1.5 坡度的边坡内埋设通信管道。 
6 公路主线通信管道通过桥梁时路由宜与路基段路由保持一致。 
7 公路主线通信管道通过隧道宜设置在隧道行车方向右侧的电缆沟内。 
条文说明 
3 中央分隔带超高段排水沟、安全设施的护栏形式均影响管道路由的选择，
设计时需进行综合论证，合理选择。 
7 对于渗水严重或高寒高海拔隧道，通信管道也允许在行车方向右侧的隧道
壁上设置单独的通信管箱。 
 
4.3.2  公路分歧通信管道应根据沿线设施和外场终端设备的位置选择合适的
路由和位置。 
 
4.3.3  公路通信管道与其他地下管线及建筑物间的最小净距要求应符合表
4.3.3 的要求。 
表4.3.3  公路通信管道和其他地下管线及建筑物间的最小净距表（m） 
其他地下管线及建筑物名称 
平行净距 
交叉净距 
已有建筑物 
2.0 
— 
规划建筑物红线 
1.5 
— 
给水管 
d≤300mm 
0.5 
0.15 
300mm＜d≤500mm 
1.0 
d＞500mm 
1.5 
排水管 
1.0 
0.15 
热力管 
1.0 
0.25 
燃气管 
压力≤0.4MPa 
1.0 
0.3 
0.4MPa＜压力≤1.6MPa 
2.0 
电力电缆 
35kV 以下 
0.5 
0.5 
35kV 及以上 
2.0 
高压铁塔基础边 
35kV 及以上 
2.5 
— 
沟渠（基础底） 
— 
0.5 
涵洞、设备或标志基础（基础底） 
— 
0.25 
注：1  当管道在排水管下部穿越时，交叉净距不应小于0.4m。 
2  在燃气管有接合装置和附属设备的2m 范围内，通信管道不得与燃气管交叉。 
3  如电力电缆加保护管时，交叉净距可减至0.25m。

【第 16 页】
公路通信管道设计 
- 11 - 
4  通信管道采用钢管保护时，与沟渠、涵洞、设备或标志基础底的交叉净距可减至0.1m。 
5  电力电缆与通信电缆分别穿钢管同沟敷设时，平行净距可减至0.1m，钢管应做接地处理。 
6  电缆与光缆同沟敷设时，缆间平行净距不应小于0.1m。 
 
4.4  公路通信管道埋设深度 
 
4.4.1  通信塑料管道埋设深度应符合下列规定： 
1  通信塑料管道埋设深度不应低于表4.4.1 的要求。埋设深度达不到要求
时，应采用套管保护或强度等级不低于C15 的混凝土包封，包封厚度不应小于
8cm。 
表4.4.1 通信塑料管道埋设深度 (m) 
埋设位置 
埋设深度 
设置排水盲沟的中央分隔带内 
排水盲沟之上，但不宜小于0.5m 
不设置排水盲沟的中央分
隔带内 
土质 
≥0.6 
石质 
≥0.4 
边坡 
≥0.7 
护坡道 
≥0.8 
土路肩或路堑排水沟两侧 
土质 
≥0.8 
石质 
≥0.4 
硬路肩 
土质 
≥0.8 
石质 
≥0.7 
注：1.石质路段挖沟敷设管道后应用水泥砂浆封沟。 
2.应避免将管道敷设在冻土层以及可能翻浆的土层内，冻土层较厚时应适当加深管道埋设深
度。在地下水位高的地区，可适当减小管道埋设深度。 
3.填方区边坡管道埋设深度以坡顶起算。 
2  公路通信管道宜设置在冻土层下。设置在冻土层时应在管群周围填充中
粗砂，且围护厚度不应小于20cm。 
条文说明 
1 中央分隔带管道埋深的主要因素有：路段土质类别、排水盲沟深度、护栏
型式和立柱间距、防眩安装型式和绿化植物根系等。 
对于管道埋设在硬路肩的情况，目前国内实施的工程较少，但在特殊情况下，
如受征地、路肩挡墙等条件限制的局部路段管道或改造工程中的部分管道，也可

【第 17 页】
公路通信及电力管道设计规范 
- 12 - 
 
选择设置。 
 
4.4.2  横穿过路及过中央分隔带开口处的通信管道埋设深度应符合表4.4.2
的要求。多孔管道之间及外围应采用强度等级不低于C15 的混凝土包封，包封厚
度不应小于8cm，净距不应小于5cm。 
表4.4.2 横穿过路及过中央分隔带开口处通信管道最小埋设深度表(m) 
类别 
埋设深度 
钢管 
≥0.6 
玻璃纤维增强塑料类管道、钢塑复合类管道 
≥0.8 
 
4.5  公路通信管道段长和转弯半径 
 
4.5.1  公路通信管道段长应符合下列规定： 
1  牵引法穿缆的路基段管道，直线段双壁波纹管段长应不大于160m，栅格
管段长应不大于180m；匝道小半径路段，段长应不大于120m；吹缆法穿缆的路
基段管道，段长应不大于1200m。 
2  牵引法穿缆并采用管箱保护的桥梁段管道，直线段段长应不大于250m；
匝道小半径桥梁段，段长应不大于200m；吹缆法穿缆的桥梁段管道，段长应不
大于1500m。 
3  牵引法穿缆并采用套管保护的桥梁段管道，直线路段段长应不大于150m；
匝道小半径路段，段长应不大于100m。  
 
4.5.2  公路通信管道转弯半径应符合下列规定：  
1 牵引法穿缆的塑料弯管道的转弯半径不应小于10m，且同一段管道不得有
“S”弯或中心夹角小于90°的“U”形转弯。  
2 吹缆法穿缆的塑料弯管道的转弯半径不应小于管道外径的15 倍。

【第 18 页】
公路通信管道设计 
- 13 - 
4.6 公路通信管道敷设 
 
4.6.1 在地下水位低于沟（坑）底，且挖深不大于3m 时，宜按表4.6.1 的要
求确定沟（坑）断面。 
表4.6.1 放坡挖沟（坑）的坡度与深度关系表 
土壤类别 
H:D 
H≤2m 
2m <H<3m 
粘土 
1:0.10 
1:0.15 
砂粘土 
1:0.15 
1:0.25 
砂质土 
1:0.25 
1:0.50 
瓦砾、卵石 
1:0.50 
1:0.75 
炉渣、回填土 
1:0.75 
1:1.00 
注：H 为深度；D 为放坡（一侧的）宽度。 
 
图4.6.1 沟（坑）深不大于3m 的断面图 
 
4.6.2 管沟应顺直、平整。管沟沟底宽度宜在管群宽度两边各加宽20cm，加宽
部分不应小于5cm。石质路段用爆破方法开沟时，沟底宽度不宜小于20cm，管沟
转弯半径不应小于10m。 
 
4.6.3 沿公路开挖的管沟底部应铺设不少于5cm 的中粗砂垫层，在场区开挖的
管沟底部应整平夯实后铺设不少于8cm 厚的混凝土垫层。管道周围包裹的砂层厚
度不应小于5cm。

【第 19 页】
公路通信及电力管道设计规范 
- 14 - 
 
4.6.4 管沟回填土应符合下列要求： 
1  回填土应采用普土，不得含有砾石、碎砖等坚硬物。 
2  在设置绿化的中央分隔带内，管道两侧及顶部覆盖15cm 普土后应回填绿
化种植土。  
3  在无设置绿化的中央分隔带内、路侧及场区内，应符合下列规定： 
1) 管道两侧及顶部30cm 范围内,每回填15cm 普土应进行夯实。 
2) 管道两侧及顶部30cm 范围外,每回填30cm 普土应进行夯实。 
3) 在管道顶部50cm 范围内，管道顶部的压实度不宜小于85%，管道两侧不
宜小于90%。 
4) 在管道顶部50cm 范围外，管道顶部及两侧压实度要求同路面。 
 
4.6.5 管道组群应符合下列规定： 
1  管群宜排布成矩形，管群容量宜与人（手）孔托板容纳光（电）缆数量
相匹配。 
2  管群进入人（手）孔时管与管之间应预留20～50mm 空隙，所有管道及空
隙宜在进出人（手）孔外2m 范围内采用M10 水泥砂浆包封填实。 
3  吹缆法穿缆的塑料管道在同一地段敷设时，应按颜色或色谱顺序排放并
分组，并每隔3～5m 绑扎一次，绑扎宜采用管架或打包带。 
4  牵引法穿缆的塑料管道接头处应进行包封，接头之间管道每隔3m 绑扎一
次。 
 
4.6.6 管道的连接应符合下列要求： 
1  钢管应采用螺纹连接或套管焊接，其中带螺纹的管接头长度或套管长度不
应小于钢管外径的2.5 倍。焊接处应采用围焊。 
2  埋地敷设的钢管套管焊接处宜采用混凝土包封，包封厚度不小于8cm；明
敷的钢套管焊接处应涂防腐漆。 
3  塑料管、玻璃纤维增强塑料类管道及钢塑复合类管道等应采用配套接头进
行套接或插接，其插入深度宜为管内径的1.5 倍。 
4  同路径的管道接头宜错开布置。

【第 20 页】
公路通信管道设计 
- 15 - 
4.6.7 各种管道进入人（手）孔的位置应符合下列规定： 
1  管顶距人（手）孔上覆底面不应小于30cm，管底距人（手）孔底面不应
小于20cm。 
2  人（手）孔内不同方向管道相对位置（标高）宜接近，相对管孔高差不
宜大于50cm。 
3  吹缆法穿缆的塑料管道伸出人（手）孔内壁的长度应不小于40cm。 
4  牵引法穿缆的管道在进入人（手）孔时，管口不应凸出人（手）孔内壁，
应终止在距墙体内侧3～5cm 处，管口应做成喇叭口。 
5  软土路基段，牵引法穿缆的塑料管道在进入人（手）孔侧应做不小于2m
的钢筋混凝土基础，并采用等级不低于C15 的混凝土包封，包封厚度不应小于
8cm。 
6  管道进入人（手）孔的管口应严密封堵。 
条文说明 
5 软土路基段，牵引法穿缆的塑料管道在人孔处做钢筋混凝土基础和包封，
是为了避免路基工后沉降引起管道错断。 
 
4.6.8 牵引法穿缆的通信管道敷设坡度应符合下列要求： 
1 当管道沿路侧敷设时，敷设坡度应与公路纵坡一致，并在最低点设置人（手）
孔。 
2 当管道在场区敷设时，敷设坡度不应小于2.5‰，并倾向人（手）孔侧，
必要时可采用人字坡。 
 
4.6.9 牵引法穿缆的管道内应一次性穿放多根塑料子管道，塑料子管道内径宜大
于光缆外径的1.5 倍；塑料子管道在各人（手）孔之间的管道内不应设置接头。 
条文说明 
当采用牵引法施工在管道内敷设光（电）缆时，若线缆直径较小，为充分利
用管道空间，预先在每个管道内穿放2～4 根塑料子管，预放的塑料子管做好识
别标记，并在每一个子管内预放好牵引线供牵引光（电）缆使用。

【第 21 页】
公路通信及电力管道设计规范 
- 16 - 
 
4.6.10 横穿过路的通信管道排水坡度宜与路面坡度一致。 
 
4.6.11 埋地敷设的钢管壁厚不应小于3mm，构筑物内、外明敷的钢管壁厚不宜
小于2.5mm。 
 
4.6.12 不同管道区段间处于同一管位的管道底色和色谱应保持一致。 
 
4.6.13 吹缆法穿缆的塑料管道，接头应设置在人（手）孔内。 
 
4.6.14 管道路由变化处应埋设标石。 
 
4.6.15  桥梁段通信管道设计应符合下列规定： 
1 主线管道应根据设计标高确定桥梁背墙预留槽口的尺寸。 
2 管道托架宜固定在单幅桥梁上，托架间距不宜大于2m。 
3 桥头搭板段宜采用保护套管或管箱过渡，并以混凝土包封, 混凝土强度等
级不应低于C15。 
4 管道应在桥梁伸缩缝处加设伸缩套管或伸缩节等措施。 
5 过桥梁的保护管或管箱应采取减震措施。 
条文说明 
5 减震措施一般采用加设弹簧垫圈等方式。 
 
4.6.16 通信管道通过桥梁与填方路基区段设计，应符合下列规定： 
1  吹缆法穿缆的通信管道保护管箱与填方区路侧通信管道夹角α应不大于
45°，管箱底部应设置厚度不小于15cm 的混凝土基础，且过渡段土方应夯实，
混凝土强度等级不应低于C15。

【第 22 页】
公路通信管道设计 
- 17 - 
 
图4.6.16-1  桥梁段与填方区路侧通信管道（吹缆法穿缆型）布置图 
1-管道；2-混凝土基础；3-管箱；4-支架；  
5-护栏；6-耳墙；7-搭板；8-路面 
2  牵引法穿缆的通信管道保护管箱与填方区路侧通信管道夹角β应不大于
45°，管群应采用厚度不小于10cm 的钢筋混凝土进行包封，且过渡段土方应夯
实，并于桥头搭板外侧设置人（手）孔调节高程。混凝土强度等级不低于C15。 
 
图4.6.16-2  桥梁段与填方区路侧通信管道（牵引法穿缆型）布置图 
1-管道；2-混凝土基础；3-接头管箱；4-支架；5-护栏； 6-耳墙；  
7-搭板；8-路面；9-人（手）孔；10-普通管箱

【第 23 页】
公路通信及电力管道设计规范 
- 18 - 
 
4.6.17  吹缆法穿缆的通信管道，在桥梁与挖方段排水沟衔接处可参照图
4.6.17 布置，其中，α、β和γ角度不应大于45°；牵引法穿缆的通信管道可
通过在桥头设置人孔进行高程调节。 
 
图4.6.17  桥梁段与挖方区路侧通信管道（吹缆法穿缆型）布置图 
1-通信管道；2-管箱斜向入土段；3-管箱水平转换段；4-管箱桥梁段； 
5-角钢支架；6-支撑槽钢 
 
4.6.18  通信管道通过涵洞、通道段设计，应符合下列规定： 
1 通信管道跨越明涵洞、明通道应采用管箱或套管保护。 
2 通信管道在暗涵洞、暗通道段上方埋设深度小于0.5m 时，应在涵洞上方
和渐变段用混凝土包封管道，混凝土厚度不应小于8cm，混凝土强度等级不应低
于C15。 
 
4.6.19  通信管道过桥梁中墩及中央分隔带设备基础处的设计应符合下列规
定： 
1 桥梁中墩或设备基础完全侵占中央分隔带时，通信管道宜在中墩或设备基
础内预留套管通过。 
2 桥梁中墩或设备基础未完全侵占中央分隔带时，通信管道宜紧贴中墩或设
备基础渐变绕行通过，并应采用套管保护或强度等级不低于C15 的混凝土包封，
包封厚度不应小于8cm。

【第 24 页】
公路通信管道设计 
- 19 - 
3 通信管道应在渐变段起终点设置标石。 
条文说明 
2 管道绕行通过指管道过渡至路侧绕行或直接敷设在路缘带下绕行，但需做
好相应的防护措施。 
 
4.6.20  过中央分隔带开口处，通信管道设计应符合下列规定： 
1  吹缆法穿缆的通信管道通过中央分隔带开口处，应采用套管、电缆沟或
混凝土包封等措施保护，保护长度应不小于中央分隔带开口长度两侧外延1m。 
 
图4.6.20  中央分隔带开口通信管道布置图 
1-中央分隔带；2-路缘石；3-通信管道；4-保护套管、电缆沟或混凝土包封； 
L-中央分隔带开口长度 
2  牵引法穿缆的通信管道通过中央分隔带开口处，应采用套管、电缆沟或
混凝土包封等措施保护，并在中央分隔带开口两侧设置人孔，人孔应避开渐变段
护栏立柱，且保护套管、电缆沟应通入人孔。 
 
4.6.21 填、挖方交界处通信管道宜在排水沟底或底板内预埋套管通过，管道
转弯角度不应大于45°。 
 
图4.6.21  填、挖方交界处通信管道（吹缆型）布置图 
1- 通信管道；2-保护套管；3-护栏；4-护栏立柱

【第 25 页】
公路通信及电力管道设计规范 
- 20 - 
 
4.6.22  隧道洞口应根据地形，制定综合管道布置方案，宜避免通信管道、电
力管道、消防管道及排水沟之间的相互交叉，如无法回避可按照相关规范要求控
制与所交叉设施的距离，同时路段通信管道和电缆沟内的通信管道应进行顺接,
做法见附录A。 
 
4.6.23  通信管道通过上跨铁路的桥梁时，应采用在箱梁内敷设、在护栏内预
埋套管或将中央分隔带空隙封闭的方式通过，预埋套管相关要求应符合本规范第
6.2 节的有关规定。 
 
4.6.24  通信管道在电缆沟内敷设时，支架层间垂直最小距离不应小于12cm，
支架纵向间距不应大于80cm。 
 
4.6.25  房建场区内机电工程通信管道敷设应符合现行《民用建筑电气设计规
范》（JGJ 16）的有关规定。
