# 章 5:公路电力管道设计
# 规范: (093-公路通信及电力管道设计规范-JTGT3383-01-2020) | 页码:PDF 26-30
# 条文范围:5.1-5.4.11
# 类型:正文
# 生成:spec.py index 2026-08-26 | 页内标记【第 N 页】用于回源

【第 26 页】
公路电力管道设计  
- 21 - 
5 公路电力管道设计 
 
5.1  一般规定 
 
5.1.1  电力管道包括管道、管箱和电缆沟等。 
 
5.1.2  位于同一路由的公路电力管道应按远期规划容量设计。 
 
5.1.3  电力管道容量应根据公路沿线设施和外场设备供电需求设计。 
 
5.1.4  公路电力管道管径与内穿电缆应符合下列规定:  
1 每个管孔宜穿1 根电缆。 
2 多缆合穿时电力电缆数量不应多于3 根。 
3 电力管道内径不宜小于电缆外径或多根电缆包络外径的1.5 倍。 
条文说明 
    管道内电缆为三根时，一般情况下，填充率按不超过40%。但当线路很短、
无弯曲、穿线容易时，允许提高到60%。 
      
5.1.5  电缆管箱或金属线槽内电缆总截面积（包括外护层）与管箱或线槽横
断面面积之比应不大于40%，电缆总数不宜超过30 根，管箱或线槽宜预留10%～
25%的空间。 
 
5.1.6  收费广场横穿电力管道应按表5.1.6 要求进行设置。 
表5.1.6 收费广场横穿电力管道容量表 
车道数（条） 
数 量(标准管孔) 
≤5 
3 
6～12 
4 
13～16 
6 
17～20 
8 
≥21 
12

【第 27 页】
公路通信及电力管道设计规范 
- 22 - 
 
5.1.7  房建场区内机电工程电力管道容量需求见附录B。 
 
5.2  公路电力管道路由及位置 
 
5.2.1  电力管道路由应短捷、安全，并考虑施工及维护方便。 
 
5.2.2  公路电力管道埋设位置宜选择在：边坡、护坡道、土路肩或路堑排水
沟两侧、隔离栅内侧边缘、中央分隔带、硬路肩。 
 
5.2.3  隧道内电力管道宜设置在行车方向左侧的电缆沟内。 
条文说明 
对于渗水严重或高寒高海拔隧道，电力管道也允许在行车方向左侧的隧道壁
上设置单独的电缆管箱或与照明电缆管箱共用。管箱注意不要侵入建筑限界。 
 
5.2.4  公路电力管道不宜平行设置于公路通信管道的正上方或正下方。 
 
5.2.5  电力管道与其他管线及建筑物间的最小净距要求应符合表5.2.5 的规
定。 
表5.2.5   电力管道与其他管线及建筑物间的最小净距要求表(m) 
其他地下管线及建筑物名称 
平行 
交叉 
10kV 及以下电力电缆或控制电缆 
0.1 
0.25 
地下管沟 
热力管沟 
2
① 
0.25 
油管或易（可）燃气管道
1 
0.25 
其他管道 
0.5 
0.25 
建筑物基础 
0.6
① 
— 
树木的主干 
0.7 
— 
1kV 以下架空线电杆 
1.0
① 
— 
1kV 以上架空线杆塔基础 
4.0
① 
— 
沟渠（基础底） 
— 
0.5
② 
涵洞、设备或标志基础（基础底） 
— 
0.25
② 
隔离栅基础 
0.3 
— 
注：①特殊情况时，减小值不得大于50%。

【第 28 页】
公路电力管道设计  
- 23 - 
②电力管道采用钢管时，与沟渠、涵洞、设备或标志基础底的交叉净距可减至0.1m。 
 
5.3  公路电力管道埋设深度 
 
5.3.1  公路电力管道的埋设深度应符合表5.3.1 的要求。埋设深度达不到要
求时，应采用套管保护或强度等级不低于C15 的混凝土包封，包封厚度不应小于
8cm。 
表5.3.1 公路电力管道埋设深度表（m） 
埋设位置 
埋设深度 
边坡 
≥0.7 
护坡道 
≥0.8 
土路肩或路堑排水沟两侧 
土质 
≥0.8 
石质 
≥0.4 
防护网内侧 
≥0.6 
设置排水盲沟的中央分隔带内 
排水盲沟之上，但不宜小于
0.5m 
不设置排水盲沟的中央分隔带内 
土质 
≥0.6 
石质 
≥0.4 
硬路肩 
土质 
≥0.8 
石质 
≥0.7 
注：1.石质路段管道挖沟敷设后应用水泥砂浆封沟。 
2.应避免将管道敷设在冻土层以及可能翻浆的土层内，冻土层较厚时应适当加深埋设深度。 
在地下水位高的地区，可适当减小埋设深度。 
 
5.3.2  横穿过路的电力管道应按本规范第4.4.2 条的规定执行。 
 
5.4 公路电力管道敷设 
 
5.4.1  当电缆处于易受机械损伤、承受车辆荷载或有酸碱腐蚀性的场所时，宜
采用电力管道敷设方式。

【第 29 页】
公路通信及电力管道设计规范 
- 24 - 
 
5.4.2  埋地敷设的电力管道可采用镀锌钢管、玻璃纤维增强塑料类管道、钢塑
复合类管道或塑料管。 
 
5.4.3  公路电力管道直线段段长宜不大于100m，匝道小半径路段宜不大于70m。 
 
5.4.4  公路电力管道管沟开挖、回填，管道组群、接续、管道进入人（手）孔
的处理，电力管道排水坡度以及钢管壁厚要求应符合本规范第4.6.1～4.6.11
条的有关规定。 
 
5.4.5  构筑物段明敷的钢管应可靠接地，并符合下列规定：  
1  钢管在构筑物内部敷设时，螺纹连接或套管焊接的钢管两端宜采用专用接
地卡固定保护联结导体，两卡间连接应采用截面积不小于4mm2 的多股铜芯软导
线。 
2  钢管露天敷设时，钢管连接处两端应熔焊焊接保护联结导体，联结导体宜
采用圆钢，直径不小于6mm，搭接长度应不小于圆钢直径的6 倍，焊接处应涂
防腐漆。 
3  钢管与接线盒连接处、接线盒两侧钢管应设置跨接保护联结导体，设置方
式应参照钢管连接。 
条文说明 
镀锌钢管与保护导体可靠连接是为了防止产生间接接触电击现象。跨接导体
规格是按照现行国家标准《低压电气装置 第5-54 部分：电气设备的选择和安装 
接地配置和保护导体》（GB/T 16895.3/IEC60364-5-54）第543.1.3 条而提出的。
保护联结导体为保护性等电位联结而设的保护导体。 
构筑物内部，主要指隧道内、桥梁箱梁内部。在构筑物内部明敷的螺纹连接
镀锌钢管，为减少对镀锌层的破坏，故采用专用接地卡固定连接导体；在构筑物
外部露天敷设的镀锌钢管，由于外部环境比较恶劣，跨接的地线容易松动、腐蚀，
无法做到可靠的接地效果，因此采用焊接连接方式。

【第 30 页】
公路电力管道设计  
- 25 - 
5.4.6  公路电力管道过桥梁应按本规范第4.6.15 条的有关规定执行。 
 
5.4.7  过桥梁等构筑物的保护管或管箱的支撑托架纵向布设间距不宜大于
2m，并应在距接线盒、分支管或端部30～50cm 处加设。 
 
5.4.8  电缆管箱过构筑物时，应符合下列规定： 
1  金属电缆管箱及其支架应可靠接地，全长不应少于2 处接地保护导体相
连。 
2  多组电缆管箱分层敷设时，电力电缆管箱层间距不宜小于30cm; 电力电
缆管箱与通信电缆管箱层间距不宜小于50cm，当设置屏蔽盖板时可减小到30cm。 
3  电力电缆、通信光（电）缆不应在同一管箱内敷设。 
4  两组或两组以上电缆管箱上下平行敷设或同一高度平行敷设时，各相邻电
缆管箱间应预留维护、检修空间。 
 
5.4.9  电缆管箱的组成结构应满足强度、刚度及稳定性要求，且应符合下列
规定: 
1  电缆管箱安全系数按1. 5 取值。 
2  管箱在允许安全工作载荷作用下的相对挠度值，复合材料及钢制不宜大于
1 / 200; 铝合金制不宜大于1/ 300。 
3  复合材料及钢制托臂在承受安全工作载荷下的偏斜与臂长比值不宜大于
1/100。 
 
5.4.10  需屏蔽外部的电气干扰时，应选用金属材质管箱。 
 
5.4.11  电缆管箱在直线段超过下列长度时，应预留不少于20mm 的伸缩缝： 
1  钢制30m。 
2  铝合金制15m。 
3  聚氨酯复合材料或玻璃钢制50m。 
条文说明 
钢材的线膨胀系数为12×10¯6，铝合金的线膨胀系数为在22×10¯6～24×10¯6
