# 章 30:第30章
# 规范: (093-公路通信及电力管道设计规范-JTGT3383-01-2020) | 页码:PDF 31-31
# 条文范围:-
# 类型:正文
# 生成:spec.py index 2026-08-26 | 页内标记【第 N 页】用于回源

【第 31 页】
公路通信及电力管道设计规范 
- 26 - 
 
之间，玻璃钢和聚氨酯复合材料的线膨胀系数因玻璃纤维的不同而不同，一般在
2.7×10¯6～7.2×10¯6之间。 
钢制管箱的伸缩量参考按下列公式计算： 
                   （5-1） 
式中：ΔI——伸缩量（mm）； 
    L——管箱长度（m）； 
    T1-T2——温度差（℃）。 
    根据上式计算的钢制管箱的伸缩量如表5-1 所示。 
表5-1 钢制管箱伸缩量要求表 
温差（℃） 
管箱长度（m） 
伸缩量（mm） 
40 
30 
14.4 
40 
19.2 
50 
24.0 
60 
28.8 
50 
30 
18.0 
40 
24.0 
50 
30.0 
60 
36.0 
因此在直线段长度超过30m 时需要设置伸缩缝。当温差40℃时，50m 设置一
处；温差50℃时，40m 设置一处。其他类型管箱根据各自的线膨胀系数参照设置。 
 
5.5 电缆沟设计 
 
5.5.1  当电缆出线集中、与地下管网交叉不多且地下水位较低时，可采用电
缆沟方式。 
条文说明 
电缆沟敷设电缆是常用的布线方式，但经常会由于维护不当，运行年久后，
出现盖板断裂、破损、地表水溢入电缆沟内等情况，容易使电缆绝缘变差，导致
电缆发生短路，引发火灾事故，故使用条件有所限制。
