# 章 36:第36章
# 规范: (093-公路通信及电力管道设计规范-JTGT3383-01-2020) | 页码:PDF 31-34
# 条文范围:14.4-5.5.10
# 类型:正文
# 生成:spec.py index 2026-08-26 | 页内标记【第 N 页】用于回源

【第 31 页】
公路通信及电力管道设计规范 
- 26 - 
 
之间，玻璃钢和聚氨酯复合材料的线膨胀系数因玻璃纤维的不同而不同，一般在
2.7×10¯6～7.2×10¯6之间。 
钢制管箱的伸缩量参考按下列公式计算： 
                   （5-1） 
式中：ΔI——伸缩量（mm）； 
    L——管箱长度（m）； 
    T1-T2——温度差（℃）。 
    根据上式计算的钢制管箱的伸缩量如表5-1 所示。 
表5-1 钢制管箱伸缩量要求表 
温差（℃） 
管箱长度（m） 
伸缩量（mm） 
40 
30 
14.4 
40 
19.2 
50 
24.0 
60 
28.8 
50 
30 
18.0 
40 
24.0 
50 
30.0 
60 
36.0 
因此在直线段长度超过30m 时需要设置伸缩缝。当温差40℃时，50m 设置一
处；温差50℃时，40m 设置一处。其他类型管箱根据各自的线膨胀系数参照设置。 
 
5.5 电缆沟设计 
 
5.5.1  当电缆出线集中、与地下管网交叉不多且地下水位较低时，可采用电
缆沟方式。 
条文说明 
电缆沟敷设电缆是常用的布线方式，但经常会由于维护不当，运行年久后，
出现盖板断裂、破损、地表水溢入电缆沟内等情况，容易使电缆绝缘变差，导致
电缆发生短路，引发火灾事故，故使用条件有所限制。

【第 32 页】
公路电力管道设计  
- 27 - 
5.5.2  电缆沟内支架、单排管箱层间垂直最小距离不应小于表5.5.2 的规定。 
 
表5.5.2 电缆支架、单排管箱层间最小距离要求表(mm) 
电缆电压级和类型 
普通支架 
管箱 
电力电缆
明敷 
6KV 以下 
150 
250  
6～10KV 交联聚乙烯 
200 
300 
35KV 单芯 
250 
300 
35KV 三芯 
300 
350 
线槽敷设 
h+80 
h+100 
注：h 表示线槽外壳高度。 
条文说明 
电缆支架的层间最小距离是为了便于电缆敷设及固定、设置接头，并可更换、
增设任一线缆及其接头的需求。 
 
5.5.3  电缆沟内通道净宽不宜小于表5.5.3 要求。 
表5.5.3 电缆沟内通道净宽要求表(mm) 
电缆支架配置方式 
H≤600 
600＜H＜1000 
H≥1000 
两侧 
300 
500 
700 
单侧 
300 
450 
600 
注：H 表示电缆沟净深。 
条文说明 
电缆沟内通道的最小净宽是为了便于电缆敷设和检修。 
 
5.5.4  水平敷设的最上层、最下层电缆支架布置应符合下列规定： 
1  最上层支架距不可开启顶板净高不宜小于表5.5.2 所列数值再加80～
150mm，同时满足电缆向上引线时的弯曲半径要求。 
2  最上层支架距其他设备或装置的净距不应小于300mm。 
3  最下层电缆支架距电缆沟底部净距不宜小于50mm。 
条文说明 
电缆的最小弯曲半径参考表5-2 数值。 
 表5-2 电缆最小允许弯曲半径要求表 
电缆种类 
最小允许弯曲半径 
无铅包、钢铠护套的橡皮绝缘电力电缆 
10d

【第 33 页】
公路通信及电力管道设计规范 
- 28 - 
 
续表5-2 
电缆种类 
最小允许弯曲半径 
有钢铠护套的橡皮绝缘电力电缆 
20d 
聚氯乙烯绝缘电力电缆 
10d 
交联聚乙烯绝缘电力电缆 
15d 
控制电缆 
10d 
注：d 为电缆外径 
 
5.5.5  电缆沟内支架间距应满足表5.5.5 要求，安装时误差不应大于50mm。 
表5.5.5 电缆沟内支架安装间距表(mm) 
电缆种类 
敷设方式 
水平 
垂直 
电力电缆
明敷 
全塑型 
600 
1000 
除全塑型外的中、低压电缆 
800 
1500 
35KV 及以上的高压电缆 
1500 
2000 
条文说明 
表5.5.5 所列数值为工程经验值，是在电缆实现支撑并不损坏电缆的外护层
及缆芯的一般性要求。小截面全塑型电缆，由于刚性不足，容易形成松弛下垂，
因此缩小跨距以满足敷设要求。 
垂直敷设方式固定点间跨距比水平敷设稍大，表中根据电缆类型设计垂直敷
设电缆的间距，以防止由电缆自重损坏电缆，同时也避免因电缆自重和热胀冷缩
给支架以及固定部位带来过大的作用力。 
 
5.5.6  电缆沟内宜采用臂式支架，支架长度不宜大于350mm，并应可靠接地。 
 
5.5.7  电缆沟应采取防水措施，沟底部应做不小于0.5%的坡度坡向集水井，
积水可经止回阀直接排入排水管道或用泵排出。集水井间距宜为50m。 
条文说明 
电缆沟内进水和积水是运营后经常出现的情况，由此造成电缆被水浸泡，导
致电缆绝缘损坏屡有发生。因此为保证电缆安全，电缆沟除做防水处理外，并在
沟底做成坡度以及设置集水坑，以方便及时排水。

【第 34 页】
公路电力管道设计  
- 29 - 
5.5.8  电缆沟在进入建筑物处应采取防火封堵措施。 
 
5.5.9  电缆沟应根据不同环境满足相应的荷载和耐久性要求。电缆沟盖板可
采用钢筋混凝土、钢制和复合材料制作，单块质量不宜超过50kg。 
条文说明 
电缆沟根据环境分为过车和不过车两种工况，在过车的工况下电缆沟所承受
的车辆荷载根据《公路工程技术标准》（JTG B01）选取。电缆沟的耐久性设计根
据使用年限和环境类别执行《混凝土结构设计规范》（GB50010）和《砌体结构设
计规范》（GB50003）相关要求。 
目前电缆沟盖板多为钢筋混凝土制作。在电缆沟内电缆维修时，一般采用人
工开启地沟盖板，由于盖板过重，开启和放置时，常有折损而形成地沟盖板残缺，
沟中电缆受日照、水泡等影响极易发生故障，所以限制单块质量不超过50kg。 
目前隧道内的电缆沟盖板质量可达到80kg 左右，维护时需要机械才能开启，
给运营维护带来了极大的不便。另外在建设期，隧道内电缆沟盖板由主体工程实
施后，管道、供配电、消防等施工单位进场会造成重复开启，很容易损坏盖板，
并且过重的盖板给工程施工带来了极大的不便，因此建议盖板采用满足防火要求
的轻质材料制作。 
 
5.5.10  房建场区内机电工程电力管道敷设应符合现行《民用建筑电气设计规
范》（JGJ 16）有关规定。
