# 章 6:构筑物内管道设计
# 规范: (093-公路通信及电力管道设计规范-JTGT3383-01-2020) | 页码:PDF 35-38
# 条文范围:6.1-6.4.3
# 类型:正文
# 生成:spec.py index 2026-08-26 | 页内标记【第 N 页】用于回源

【第 35 页】
公路通信及电力管道设计规范 
- 30 - 
 
6 构筑物内管道设计 
 
6.1 一般规定 
 
6.1.1  桥梁、隧道等构筑物内的预埋管道可采用钢管或塑料管。 
 
6.1.2  预埋管道内径与电缆外径的比值，应按本规范第5.1.4 条要求执行。 
 
6.1.3  预埋在混凝土内的钢管内壁应做防腐处理。 
 
6.1.4  构筑物内预埋钢管壁厚不应小于2.5mm，预埋塑料管环刚度不应低于
4kN/m
2，预埋接线盒钢板厚度不应小于2mm。 
条文说明 
塑料管道暗敷于混凝土内，在安装过程中将受到不同程度的外力作用，需要
足够的抗压及抗冲击能力。 
 
6.1.5  构筑物内的预埋金属管道应可靠接地，并符合下列规定：  
1  可挠金属电线保护管之间连接、管与接线盒连接应采用专用接地卡固定保
护联结导体，导体应符合本规范5.4.5 条的有关规定。 
2  钢管连接、钢管与接线盒连接应符合本规范5.4.5 条的有关规定。 
条文说明 
桥梁段预埋金属管道的接地通过与箱梁或护栏内主筋焊接，利用护栏内主
筋、箱梁内主筋和桥墩内主筋形成接地网，注意将各段衔接处进行可靠连接。 
 
6.1.6  构筑物内预埋管道与构筑物表面距离不宜小于30mm。一般情况下，管
道宜预埋在构筑物表面第一层钢筋网内。 
 
6.1.7  构筑物内预埋管道与接线盒底部的净距不宜小于5cm。

【第 36 页】
构筑物内管道设计  
- 31 - 
6.1.8  构筑物内预埋管道端口宜与接线盒内壁齐平。 
 
6.1.9  构筑物内的预埋管道应设置直径不小于2mm 的钢丝牵引线，并在管口
做密封处理。 
 
6.1.10  预埋在构筑物内的管道弯曲半径，当管径不大于50mm 时，不应小于
管外径的6 倍；当管径大于50mm 时，不应小于管外径的10 倍。 
 
6.1.11  预埋在构筑物内的管道段长应符合下列要求： 
1  直线段按照每30m 设置1 处接线盒。 
2  曲线段段长不超过20m，同时不得出现“S”弯或弯曲部分的中心夹角小
于90°的“U”形弯。 
 
6.2 桥梁护栏内管道设计 
 
6.2.1  预埋在护栏内的管道在过桥梁伸缩缝时，可按下列方式处理。 
1  护栏内预埋管道为钢管时，可按图6.2.7-1 进行处理，套管和靠近伸缩缝
的预埋管之间应填充黄油。 
 
 
图6.2.1-1  护栏内预埋钢管在桥梁伸缩缝处理方式图（尺寸单位：mm） 
1-护栏；2-伸缩缝；3-预埋钢管；4-套管；5-围焊；△L-桥梁伸缩量 
2  护栏内预埋管道为塑料管时，可按下图6.2.7-2 进行处理，套管和预埋管
之间应填充黄油。

【第 37 页】
公路通信及电力管道设计规范 
- 32 - 
 
 
图6.2.1-2  护栏内预埋塑料管在桥梁伸缩缝处理方式图（尺寸单位：mm） 
1-护栏；2-伸缩缝；3-预埋塑料管；4-套管；△L-桥梁伸缩量 
 
6.2.2  护栏内预埋接线盒开门宜朝向行车道，门与盒体宜采用销轴方式连接，
盒盖处应具有不低于IP54 的防尘与防水功能。 
 
6.2.3  护栏起终点应预留接线盒,同时预埋管道在桥头应伸出护栏端面不小
于20cm，外露部分应采取防止机械损伤的措施。 
 
6.3 钢箱梁桥梁管道设计 
 
6.3.1  钢箱梁内应为管箱、分支管道预留安装空间及固定件。 
 
6.3.2  钢箱梁内管箱底部与钢箱梁底板净距不宜小于1.2m。 
 
6.3.3  在钢箱梁伸缩缝处可采用链式管箱作为线缆过渡保护措施。 
 
6.3.4  在主塔位置处，桥梁底板和主塔柱侧壁均应预留进线管道，其中通信
应预留不少于2 个标准管孔，电力应预留不少于4 个标准管孔。 
 
6.3.5  桥梁主塔内每层隔板、塔顶和塔外设备处均应预留管道，预留管道应
避开电梯位置，塔顶处管口不应垂直敞开向上，端部应设置防水弯。

【第 38 页】
构筑物内管道设计  
- 33 - 
6.4 隧道内管道设计 
 
6.4.1  隧道可采用预埋管道或预留槽方式敷设线缆。预埋管道可采用钢管、防
水型可挠金属电线保护管和塑料管,其中塑料管环刚度应不低于4kN/m
2。 
 
6.4.2  隧道内预埋管道管口在设备洞室处宜与洞室表面齐平。 
 
6.4.3  隧道内车行横道与主洞交叉处管道应预留不少于6 个标准管孔。
