# 章 7:人（手）孔设计
# 规范: (093-公路通信及电力管道设计规范-JTGT3383-01-2020) | 页码:PDF 39-42
# 条文范围:7.1-7.4.3
# 类型:正文
# 生成:spec.py index 2026-08-26 | 页内标记【第 N 页】用于回源

【第 39 页】
公路通信及电力管道设计规范 
- 34 - 
 
7 人（手）孔设计 
 
7.1  一般规定 
 
7.1.1  人（手）孔应由上覆、井壁、基础及附属配件组成。 
 
7.1.2  通信管道及电力管道的人（手）孔应分开设置。 
 
7.1.3  人（手）孔应具有防水、排水功能，并应符合下列规定： 
1  人（手）孔井壁、上覆、基础应采用抗渗混凝土或外刷防水材料等方式
防水；结合处缝隙、管道预留窗口处应做好抹缝或混凝土包封等防水措施。 
2  人（手）孔在具有良好排水条件的地段，应设置排水管，并在排水管入
口或出口处设置防鼠装置；在不具有良好排水条件的地段，应设置积水罐。 
 
7.1.4  中央分隔带人（手）孔如截断盲沟内排水管，应将排水管在人孔外侧
进行连接，或在人（手）孔迎水面设置横向盲沟排水管。 
 
7.2  人（手）孔设置原则 
 
7.2.1  人（手）孔设置位置应符合下列要求： 
1  人（手）孔位置应设置在光（电）缆分支点、汇接点、管道段长控制点、
坡度较大的管线拐弯处等。 
2  人（手）孔位置应与其他相邻管线及管井保持距离，并相互错开。 
3  人（手）孔位置应注意减少与其他构筑物的相互影响，尽量选择在地形
平坦、地质稳固及地势较高处，同时应尽量避开安全性差、进出不便、低洼积水
处以及难以开挖的路段。 
4  人（手）孔顶部标高宜高出周围地表4cm 以上；人（手）孔设置在硬路
肩等车辆通行地段时，人（手）孔顶部标高不应超出周围地表平面。

【第 40 页】
人（手）孔设计  
- 35 - 
5  人（手）孔设置在整体式混凝土护栏的中央分隔带时，顶部标高应与路
面平齐，混凝土护栏在人（手）孔位置应采用预制吊装方式。 
6  外场设备终端应设置手孔。 
 
7.3  人（手）孔类型及建筑要求 
 
7.3.1  人（手）孔类型应符合下列规定： 
1  人孔的平面形状，宜采用矩形、标准八边形(八边菱形)和转弯形等，手
孔的平面形状宜为方形。人（手）孔的内部净距不宜小于表7.3.1-1 的规定。 
表7.3.1-1 人（手）孔内部净距表(m) 
名称 
人（手）孔类别 
最小净距 
长度 
人孔 
1.5 
手孔 
0.5 
宽度 
人孔 
1.2 
手孔 
0.4 
高度 
人孔 
1.8
① 
手孔 
0.3 
注：①此处指设置上覆的人孔。 
2  根据人（手）孔通向，将人（手）孔类型按照表7.3.1-2 分类。 
表7.3.1-2 人（手）孔类型表 
形式 
管道中心线交角 
备注 
直通型 
＜7.5° 
适用于直线管道中间设置人孔 
三通型 
＞82.5° 
适用于直线管道上有另一方向分歧 
四通型 
-- 
适用于纵横两路管道交叉点 
斜通型 
15° 
7.5°～22.5° 
适用于非直线折点上设置人孔 
30° 
22.5°～37.5° 
45° 
37.5°～52.5° 
60° 
52.5°～67.5° 
75° 
67.5°～82.5° 
手孔 
-- 
适用于容量较少、走向简单的分歧管线 
条文说明 
人（手）孔需根据通向和使用要求选用国家相关的现行标准图集或自行进行

【第 41 页】
公路通信及电力管道设计规范 
- 36 - 
 
设计，但其内部净距需满足本条要求，同时人（手）孔基础、井壁、上覆等符合
相关荷载、强度的要求。 
人孔按通向划分为四种： 
1 直通人孔：适用于直线管道中间设置的人孔； 
2 三通人孔：适用于直线管道上有另一方向分歧管道，在其分歧点上设置的
人孔或局前人孔； 
3 四通人孔：适用于纵横两条管道交叉点上设置的人孔或局前人孔； 
4 斜通人孔：适用于非直线（或称弧形、弯管道）折点上设置的人孔。斜通
人孔分为15°、30°、45°、60°、75°共五种。每种斜通人孔的角度适用于
±7.5°范围以内。 
 
7.3.2  人（手）孔建筑结构应符合下列规定： 
1  人（手）孔应采用混凝土基础，遇到土壤松软或地下水位较高时，应增设
碴石垫层或采用钢筋混凝土基础。 
2  人（手）孔井壁可采用钢筋混凝土或砌体结构。在地下水位高、土壤冻
融严重的地区，人（手）孔应采用钢筋混凝土结构；当不易受损坏且不易积水时，
人（手）孔可采用砌体结构。   
3  人（手）孔上覆宜采用钢筋混凝土结构。 
4  人（手）孔地基承载力应大于100kPa；人（手）孔上覆承受的汽车轮压
应不小于70kN。井座的载荷能力应大于或等于上覆荷载能力。 
5  人（手）孔建筑结构所采用的混凝土强度等级应不低于C20。 
条文说明 
根据公路建设的实际情况，选用恰当的人（手）孔结构。钢筋混凝土结构
承载力和防水性能优良，但对于施工空间允许、不易受损坏且人（手）孔内不
易积水（如气候干旱地区或排水条件顺畅等）的地方，考虑到经济性和便利性，
人（手）孔也允许采用砖砌结构或混凝土砌块结构。 
 
7.3.3  人（手）孔坑回填应符合下列要求：  
1  中央分隔带和路侧人（手）孔外壁四周宜采用素混凝土回填。

【第 42 页】
人（手）孔设计  
- 37 - 
2  场区内人（手）孔外壁四周的回填土每回填30cm,应进行夯实且不得高于
人（手）孔井座高程。 
条文说明 
位于中央分隔带和路侧的人（手）孔基坑，为减小对路基和边坡的影响，一
般尽量避免开挖过大，因此井外壁与基坑的间距较小，造成回填土的夯实工作较
困难，针对这种情况，建议采用素混凝土方式对人（手）孔外壁四周进行回填，
而位于场区内的人（手）孔坑开挖一般无此限制，采用普土夯实方式回填即可。 
 
7.3.4  利用分离式中央分隔带混凝土护栏作为井壁的人（手）孔，井盖
不宜高于护栏顶面。 
 
7.3.5  人孔上覆开孔直径应不小于70cm。 
 
7.4  人（手）孔附件 
 
7.4.1  人（手）孔应根据相应尺寸和使用功能选配口圈、井盖、积水罐、电
缆支架、托板、穿钉、拉力环等附件。 
 
7.4.2  人（手）孔附件可采用金属材料或复合材料制品，其中人（手）孔内
装设的支架及电缆（光缆）托板，不得采用铸铁制造。 
 
7.4.3  人（手）孔井盖应有防盗、防滑、防跌落、防位移、防噪声等措施，
井盖上应有明显的用途及产权标志。
