# 章 附录A:A 隧道洞口通信及电力管道容量
# 规范: (093-公路通信及电力管道设计规范-JTGT3383-01-2020) | 页码:PDF 45-50
# 条文范围:-
# 类型:正文
# 生成:spec.py index 2026-08-26 | 页内标记【第 N 页】用于回源

【第 45 页】
公路通信及电力管道设计规范 
- 40 - 
 
附录A 隧道洞口通信及电力管道容量 
 
A.0.1 隧道洞口与路基衔接段，当变电所设置于左右幅道路中间时，洞口处通信及电
力管道布置见图A.0.1 布置，容量可按表A.0.1 取值。 
 
图A.0.1  居中设置变电所的隧道洞口通信和电力管道布置图  
1-通信人孔；2-电力人孔；3-洞口人孔；4-通信电缆沟； 
5-电力电缆沟；6-紧急电话平台；7-排水沟；8-变电所 
表A.0.1 居中设置变电所的隧道洞口通信及电力管道容量表 
名称 
类别 
路由起点 
路由终点 
管道容量（标准管孔） 
T1 
通信横穿过路管道 
— 
— 
≥2(L≤500m)； 
≥4(500m＜L≤1000m)； 
≥6(L＞1000m)； 
T2 
通信管道 
通信人孔 
洞口人孔 
容量同主干通信管道 
T3 
通信管道 
通信人孔 
变电所 
≥1 
E1 
电力横穿过路管道 
— 
— 
≥2 
E2 
电力管道 
电力人孔 
洞口人孔 
≥6(200m＜L≤800m)； 
≥12(L＞800m)； 
E3 
电力管道 
电力人孔 
变电所 
E3=E1+E2 
注：1. L 为隧道长度。 
2. 如标准管孔口径不满足本规范第5.1.4 条要求时，应加大管道口径。

【第 46 页】
隧道洞口通信及电力管道容量 
- 41 - 
A.0.2 隧道洞口与路基衔接段，当变电所设置在道路行车方向外侧时，洞口处通信及
电力管道布置见图A.0.2 布置，容量可按表A.0.2 取值。 
 
 
图A.0.2  变电所边侧设置的隧道洞口通信和电力管道布置图 
1-通信人孔；2-电力人孔；3-洞口人孔；4-通信电缆沟； 
5-电力电缆沟；6-紧急电话平台；7-排水沟；8-变电所 
表A.0.2 变电所边侧布置的隧道洞口通信及电力管道容量表 
名称 
类别 
路由起点 
路由终点 
管道容量（标准管孔） 
T1 
通信横穿过路管道 
— 
— 
≥2(L≤500m)； 
≥4(500m＜L≤1000m)； 
≥6(L＞1000m)； 
T2 
通信管道 
通信人孔 
洞口人孔 
容量同主干通信管道 
T3 
通信管道 
通信人孔 
变电所 
≥1 
E1 
电力横穿过路管道 
电力人孔 
变电所 
≥12(200m＜L≤800m)； 
≥24(L＞800m)； 
E2 
电力管道 
电力人孔 
洞口人孔 
≥6(200m＜L≤800m)； 
≥12(L＞800m)； 
E3 
电力横穿过路管道 
— 
— 
≥2 
注：1. L 为隧道长度。 
2. 如标准管孔口径不满足本规范第5.1.4 条要求时，应加大管道口径。 
 
A.0.3 隧道洞口与桥梁衔接段，应按图A.0.3 所示采用预埋管道的方式将电缆沟连通
到桥梁护栏外部，预埋管道角度α不大于45°，管道端口与护栏外表面齐平。

【第 47 页】
公路通信及电力管道设计规范 
- 42 - 
 
 
 
图A.0.3  隧道洞口与桥梁衔接部位管道预埋方式图 
1- 隧道电缆沟；2-桥梁混凝土护栏；3-预埋管道

【第 48 页】
场区内机电工程通信及电力管道容量 
- 43 - 
附录B 场区内机电工程通信及电力管道容量 
 
B.0.1 公路服务区、停车区场区内机电工程通信及电力管道容量可按照图B.0.1 进行
布置。 
 
 
图B.0.1  公路服务区、停车区场区内机电工程通信及电力管道容量图（单位：标准管孔） 
1-通信人孔；2-电力人孔；3-综合楼；4-变电所； 
T1-路肩通信人孔至综合楼局前通信人孔容量；T2-变电所通信人孔至综合楼局前通信人孔容量； 
T3-局前通信人孔至建筑物间管道容量；E1-路肩电力人孔至综合楼局前电力人孔管道容量； 
E2-变电所电力人孔至综合楼局前电力人孔管道容量；E3-局前电力人孔至建筑物间管道容量； 
E4-变电所电力人孔至外电引入点管道容量 
 
B.0.2 公路收费站场区内机电工程通信及电力管道容量可按照图B.0.2 进行布置。

【第 49 页】
公路通信及电力管道设计规范 
- 44 - 
 
 
 
图B.0.2  公路收费站场区内公路机电工程通信及电力管道容量图（单位：标准管孔） 
1-通信人孔；2-电力人孔；3-综合楼；4-变电所 
T1-收费广场路肩通信人孔至综合楼局前通信人孔容量；T2-变电所通信人孔至综合楼局前通信人孔容量； 
T3-局前通信人孔至建筑物间管道容量；E1-收费广场路肩电力人孔至综合楼局前电力人孔管道容量； 
E2-变电所电力人孔至综合楼局前电力人孔管道容量；E3-局前电力人孔至建筑物间管道容量； 
E4-变电所电力人孔至收费广场路肩电力人孔管道容量；E5-变电所电力人孔至外电引入点管道容量  
 
B.0.3 图B.0.1、图B.0.2 中如标准管孔口径不满足本规范第5.1.4 条要求时，应加大
管道口径。

【第 50 页】
本规范用词用语说明 
- 45 - 
本规范用词用语说明 
 
1 本规范执行严格程度的用词，采用下列写法： 
1）表示严格，非这样不可的用词,正面用词采用“必须”，反面用词采用“严禁”； 
2）表示严格，在正常情况下均应这样做的用词，正面用词采用“应”，反面用词
采用“不应”或“不得”； 
3）表示允许稍有选择，在条件许可时首先应这样做的用词，正面用词采用“宜”
或“可”，反面用词采用“不宜”。 
 
2 引用标准的用语采用下列写法： 
1）在标准总则中表述与相关标准的关系时，采用“除应符合本规范的规定外，尚
应符合国家和行业现行有关标准的规定”； 
2）在规范条文及其他规定中，当引用的标准为国家标准和行业标准时，表述为“应
符合《××××××》（×××）的有关规定”； 
3）当引用本规范中的其他规定时，表述为“应符合本规范第×章的有关规定”、
“应
符合本规范第×.×节的有关规定”、“应符合本规范第×.×.×条的有关规定”或“应
按本规范第×.×.×条的有关规定执行”。
