# 章 :重大电力安全隐患判定标准（试行）
# 规范: (10、15、重大事故隐患判定标准汇编（2023.5.5） 国务院安委会督导检查参考资料 22份 含船舶、工贸行业) | 页码:PDF 99-100
# 条文范围:-
# 类型:正文
# 生成:spec.py index 2026-09-01 | 页内标记【第 N 页】用于回源

【第 99 页】
96
管理措施
（一）强化源头管理。严格做好拖拉机和联合收割机注册登记、
驾驶人考试等管理工作，严禁给不符合安全标准的农业机械发放牌
证，严禁给未经考试或考试不合格的人员核发驾驶证，严厉查处违
规发放拖拉机和联合收割机牌证的行为。
（二）强化技术检验。严格按照《拖拉机和联合收割机安全技
术检验规范》进行安全技术检验，强化运行安全技术要求及安全装
置检查，对不符合条件以及未粘贴反光标识的拖拉机运输机组不予
通过检验。
（三）强化宣传培训。运用多种形式重点宣传安全生产法律、
法规和农机安全生产知识，提升农机安全生产意识。开展多种形式
的农机安全培训，提高农机手安全驾驶和操作技能。
（四）强化执法检查。规范农机安全执法履职行为，明确职责，
落实到岗。严查无证驾驶、无牌行驶、酒后驾驶、未年检、拼装改
装、违法载人、超速超载、伪造变造证书和牌照等违法违规行为，
形成严管高压态势。

【第 100 页】
97
重大电力安全隐患判定标准（试行）
第一条
为准确认定、及时消除重大电力安全隐患（以下简称
重大隐患），有效防范和遏制重特大生产安全事故，根据《中华人民
共和国安全生产法》《电力安全隐患治理监督管理规定》以及有关法
律法规、规章、政策文件和强制性标准的相关规定，制定本判定标
准。
第二条
本判定标准适用于判定国家能源局电力安全监督管理
范围内的重大隐患。危险化学品、消防（火灾）、特种设备等有关行
业领域对重大事故隐患判定标准另有规定的，适用其规定。
第三条
本判定标准所指电力设备设施范围为330 千伏及以上
电网设备设施，单机容量300 兆瓦及以上的燃煤发电机组和水力发
电机组、单套容量200 兆瓦及以上的燃气发电机组、核电常规岛及
核电厂配套输变电设施、容量300 兆瓦及以上风力发电场和光伏发
电站；所指施工作业工程为《电力建设工程施工安全管理导则》
（NB/T
10096-2018）规定的超过一定规模的危险性较大的分部分项工程。
特殊情形在具体条款中另行规定。
第四条
有下列情形之一的，应判定为重大隐患：
电网安全稳定控制系统以及直流控制保护系统参数、策略、定
值计算和设定不正确；直流控保、直流配套安全稳定控制装置未按
双重化配置。
特高压架空线路杆塔基础出现较大沉陷、严重开裂或显著上拔，
